<!DOCTYPE html>
<html lang="zh-TW">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>關鍵基礎設施實體安全：國廷電機駐點中華電信數據一大樓電力維運與 ISO 27001 實體控制稽核 | ISO 27001 指南</title>
<style>
  :root{--blue:#1e40af;--sky:#0ea5e9;--dark:#0f172a;--bg:#f0f4ff;--green:#16a34a;--amber:#b45309;--rose:#be123c;}
  *{box-sizing:border-box;margin:0;padding:0;font-family:"Segoe UI","Microsoft JhengHei",sans-serif;}
  body{background:var(--bg);min-height:100vh;color:#1e293b;}
  .topbar{background:var(--blue);color:#fff;padding:12px 20px;display:flex;align-items:center;gap:12px;font-size:.9rem;}
  .topbar a{color:rgba(255,255,255,.85);text-decoration:none;transition:.2s;}
  .topbar a:hover{color:#fff;}
  .topbar .sep{opacity:.4;}
  .hero{background:linear-gradient(135deg,#0f172a,#1e3a8a,#1e40af);color:#fff;padding:48px 24px 40px;text-align:center;}
  .hero .badge{display:inline-block;background:rgba(96,165,250,.2);color:#93c5fd;padding:6px 18px;border-radius:20px;font-size:.85rem;font-weight:700;margin-bottom:14px;border:1px solid rgba(96,165,250,.3);}
  .hero h1{font-size:2rem;margin-bottom:12px;}
  .hero h1 span{color:#60a5fa;}
  .hero p{opacity:.9;max-width:760px;margin:0 auto;line-height:1.8;font-size:1rem;}
  .container{max-width:980px;margin:0 auto;padding:32px 16px 80px;}
  .card{background:#fff;border-radius:16px;padding:30px;box-shadow:0 3px 14px rgba(0,0,0,.08);margin-bottom:24px;}
  .card h2{font-size:1.3rem;color:var(--blue);margin-bottom:16px;display:flex;align-items:center;gap:10px;}
  .card h3{font-size:1.1rem;color:#1e293b;margin:20px 0 10px;}
  .card p{color:#374151;line-height:1.9;font-size:.96rem;margin-bottom:14px;}
  .highlight{background:#eff6ff;border-left:4px solid #3b82f6;border-radius:8px;padding:16px 20px;margin:16px 0;font-size:.92rem;color:#1e40af;line-height:1.8;}
  .warn{background:#fff7ed;border-left:4px solid #f97316;border-radius:8px;padding:16px 20px;margin:16px 0;font-size:.92rem;color:#c2410c;line-height:1.8;}
  .success{background:#f0fdf4;border-left:4px solid #22c55e;border-radius:8px;padding:16px 20px;margin:16px 0;font-size:.92rem;color:#15803d;line-height:1.8;}
  .table-wrap{overflow-x:auto;margin:18px 0;}
  table{width:100%;border-collapse:collapse;font-size:.9rem;}
  th{background:var(--blue);color:#fff;padding:12px 14px;text-align:left;font-weight:600;}
  td{padding:12px 14px;border-bottom:1px solid #e2e8f0;color:#334155;vertical-align:top;line-height:1.7;}
  tr:nth-child(even) td{background:#f8fafc;}
  .grid-2{display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:18px;margin:16px 0;}
  .grid-box{background:#f8fafc;border:1px solid #e2e8f0;border-radius:12px;padding:20px;}
  .grid-box h4{color:var(--blue);font-size:1.02rem;margin-bottom:8px;display:flex;align-items:center;gap:8px;}
  .grid-box p{font-size:.88rem;color:#475569;line-height:1.75;margin:0;}
  .checklist{list-style:none;padding:0;margin:14px 0;}
  .checklist li{padding:12px 16px;border-bottom:1px solid #f1f5f9;display:flex;gap:12px;align-items:flex-start;font-size:.92rem;background:#fff;}
  .checklist li:nth-child(even){background:#f8fafc;}
  .checklist .ck-badge{flex-shrink:0;padding:2px 8px;border-radius:6px;font-size:.78rem;font-weight:700;}
  .ck-pass{background:#dcfce7;color:#16a34a;}
  .ck-fail{background:#fee2e2;color:#b91c1c;}
  .nav-btns{display:flex;justify-content:space-between;margin-top:36px;gap:12px;flex-wrap:wrap;}
  .btn{display:inline-flex;align-items:center;gap:8px;padding:12px 24px;border-radius:10px;text-decoration:none;font-size:.92rem;font-weight:600;transition:.2s;}
  .btn-next{background:var(--blue);color:#fff;}
  .btn-next:hover{background:#1d4ed8;box-shadow:0 4px 12px rgba(29,78,216,.3);}
  .btn-prev{background:#e2e8f0;color:#334155;}
  .btn-prev:hover{background:#cbd5e1;}
  details{margin:14px 0;background:#f8fafc;border:1px solid #e2e8f0;border-radius:10px;padding:14px 18px;}
  summary{cursor:pointer;color:var(--blue);font-weight:700;font-size:.95rem;}
  .ans{margin-top:12px;font-size:.9rem;color:#1e3a8a;line-height:1.9;}
</style>
</head>
<body>

<div class="topbar">
  <a href="../index.html">🔐 ISO 27001 指南</a>
  <span class="sep">/</span>
  <span>模組六：ISO 27001 LA 主導稽核員專題</span>
  <span class="sep">/</span>
  <span>國廷電機駐點電力室一級維保實務</span>
</div>

<div class="hero">
  <div class="badge">🏢 關鍵基礎設施實體資安與電力工程實戰</div>
  <h1><span>實體安全與電力維運</span>：國廷電機駐點中華電信數據一大樓</h1>
  <p>以中華電信信義園區數據一大樓電力室一級保養現場為基準，深入解析高低壓配電、UPS 2N 備援、發電機 ATS 自動切換與環控監測，精準對標 ISO 27001:2022 控制措施 A.7.11 與 A.7 全景稽核。</p>
</div>

<div class="container">

  <!-- ========================================================================= -->
  <!-- 核心背景：國家級數據大樓的實體安全定位 -->
  <!-- ========================================================================= -->
  <div class="card">
    <h2>⚡ 國家級數據中心的命脈：信義園區數據一大樓電力室</h2>
    <p>
      <strong>中華電信信義園區數據一大樓</strong>是台灣網際網路（TWIX）、金融交易專線、政府機關專網與國際海纜傳輸的核心匯聚中樞，被國家安全會議與行政院資通安全署列為<strong>最高安全等級之關鍵基礎設施（Critical Infrastructure, CI）</strong>。
    </p>
    <p>
      在 ISO 27001 的「CIA 三要素（機密性、完整性、可用性）」中，<strong>資料中心的「可用性（Availability）」完全建立在供電品質之上！</strong>
      再先進的防火牆、再高階的伺服器叢集，只要失去市電且 UPS/發電機未能如期銜接，機房只需中斷 <strong>10 毫秒</strong>，伺服器就會全面重開機，導致全台跨行交易中斷、股市報價停擺。
    </p>

    <div class="highlight">
      💡 <strong>國廷電機駐點一級維護保養的核心職責：</strong><br>
      身處電力第一線，負責數據一大樓全棟高低壓受變電室、發電機機房與 UPS 電池室的<strong>日常巡視、儀表量測、異音異味排除、紅外線熱影像檢測與定期設備試運轉</strong>。這項第一手實務工作，正是 ISO 27001:2022 實體控制措施最珍貴的現場活教材！
    </div>
  </div>

  <!-- ========================================================================= -->
  <!-- 數據一大樓電力系統架構與一級保養工作解構 -->
  <!-- ========================================================================= -->
  <div class="card">
    <h2>🔌 數據中心電力供應鏈架構與一級維保項目解構</h2>
    <p>
      現代頂級資料中心（Tier III / Tier IV 等級）採用 <strong>2N 容錯雙迴路供電架構</strong>，確保單一迴路故障或保養切換時，負載電力完全零中斷。國廷電機一級保養的主要標的涵蓋以下四大樞紐：
    </p>

    <div class="grid-2">
      <div class="grid-box">
        <h4>⚡ 1. 台電高壓受配電系統（HV/LV Substation）</h4>
        <p>
          • <strong>硬體配置</strong>：雙迴路台電高壓進屋（11.4kV / 22.8kV）、真空斷路器（VCB）、模鑄式變壓器、空氣斷路器（ACB）。<br>
          • <strong>一級保養工作</strong>：<br>
          - 每日高壓盤比壓器（PT）、比流器（CT）電壓/電流/功因錶頭抄表。<br>
          - 定期使用<strong>紅外線熱像儀（Thermal Camera）</strong>掃描匯流排（Busbar）接點與螺栓熱斑，防範因接點接觸不良氧化升溫引發電氣火災。<br>
          - 檢視變壓器溫度控制器（警報閥值通常設於 100°C 啟動風扇，130°C 觸發高溫警報）。
        </p>
      </div>

      <div class="grid-box">
        <h4>🔋 2. 不斷電系統與蓄電池組（UPS & Batteries）</h4>
        <p>
          • <strong>硬體配置</strong>：模組化 2N 雙迴路 UPS（A/B 兩路各自獨立供應伺服器雙電源供應器）、靜態旁路開關（Static Bypass）、長效密閉式鉛酸蓄電池（VRLA）或鋰鐵電池組。<br>
          • <strong>一級保養工作</strong>：<br>
          - 監控 UPS 面板負載百分比（確保單路負載低於 40~45%，防止另一路故障時瞬間跳脫）。<br>
          - 定期以<strong>電池內阻測試儀</strong>抽測每顆電池內阻（mΩ）與浮充電壓，標註劣化電池。<br>
          - 檢查電池槽體外觀有無膨脹、端子有無漏液反白鏽蝕（綠鏽/白晶）。
        </p>
      </div>
    </div>

    <div class="grid-2" style="margin-top: 14px;">
      <div class="grid-box">
        <h4>🛢️ 3. 緊急柴油發電機組（Emergency Generator）</h4>
        <p>
          • <strong>硬體配置</strong>：高馬力柴油引擎發電機（2000kW 級以上多台並聯）、自動電源切換開關（ATS）、日用油箱與地下儲油槽。<br>
          • <strong>一級保養工作</strong>：<br>
          - 每週實施<strong>無載定期發動試車（Run-up Test）</strong>，確認 10~15 秒內電壓頻率建立穩定。<br>
          - 檢查啟動蓄電池組端電壓與電瓶水比重。<br>
          - 巡查日用油箱油位計、地下主油槽沉澱水排放、機油油位與冷卻水箱防凍液液位。<br>
          - 巡視加熱器（Water Jacket Heater）常時保溫狀態（維持 40~50°C 確保急啟動即刻帶載）。
        </p>
      </div>

      <div class="grid-box">
        <h4>🌡️ 4. 環境監控與消防連動（SCADA/BMS & Fire）</h4>
        <p>
          • <strong>硬體配置</strong>：建築物自動化監控系統（BMS）、機房漏水偵測繩、FM-200 / 氣體滅火系統。<br>
          • <strong>一級保養工作</strong>：<br>
          - 巡檢空調冰水主機與精密空調冷熱通道溫濕度（維持在 ASHRAE 建議值 22±2°C、RH 50±10%）。<br>
          - 檢查高架地板下漏水偵測控制器有無警報。<br>
          - 確認消防氣體滅火系統鋼瓶壓力表指針位於綠色正常區。
        </p>
      </div>
    </div>
  </div>

  <!-- ========================================================================= -->
  <!-- 深度對標 ISO 27001:2022 控制措施 -->
  <!-- ========================================================================= -->
  <div class="card">
    <h2>📑 電力室一級保養 vs ISO 27001:2022 核心控制措施對照</h2>
    <p>
      身為主導稽核員（Lead Auditor），走進數據中心電力室時，你眼中看到的絕不僅僅是配電盤，而是標準條文的逐項落實與客觀佐證：
    </p>

    <div class="table-wrap">
      <table>
        <tr>
          <th>ISO 27001:2022 控制項</th>
          <th>標準條文控制要求</th>
          <th>國廷電機駐點電力室一級維保實務落實</th>
          <th>稽核員現場查核重點與客觀證據採集</th>
        </tr>
        <tr>
          <td><strong>A.7.11<br>支援性公用設施</strong><br><small>(Supporting utilities)</small></td>
          <td>公用設施（水、電、空調、電信）應予以保護，防範停電、通訊中斷等故障造成服務停擺。</td>
          <td>台電雙變電所雙迴路供電、發電機 ATS 自動切換、UPS 2N 雙迴路供電、雙冷卻水塔。</td>
          <td>查核過去 12 個月的「雙迴路切換演練紀錄」；查核發電機定期帶載測試紀錄與柴油庫存合約。</td>
        </tr>
        <tr>
          <td><strong>A.7.1<br>實體安全邊界</strong><br><small>(Physical perimeters)</small></td>
          <td>應定義實體安全邊界，保護含資訊資產之區域免遭未授權進出與破壞。</td>
          <td>數據一大樓園區外圍鐵捲門、電力室獨立防火防爆重地實體鐵門防護。</td>
          <td>現場檢查電力室門禁結構，確認是否具備防爆、防火與頂天立地之實體牆面阻隔。</td>
        </tr>
        <tr>
          <td><strong>A.7.2<br>實體進入控制</strong><br><small>(Physical entry)</small></td>
          <td>安全區域應有門禁授權控制，訪客進入應受限制、陪同並留下完整稽核紀錄。</td>
          <td>電力高壓室非授權人員禁止進入，國廷工程師與外包商進出需刷卡 ＋ 紙本簽名登記簿。</td>
          <td>抽查進出管制登記簿（Logbook），比對刷卡門禁紀錄與工單授權；確認無尾隨（Tailgating）違規。</td>
        </tr>
        <tr>
          <td><strong>A.7.4<br>實體安全監控</strong><br><small>(Physical monitoring)</small></td>
          <td>場所應持續受到監控，以防範未授權的實體進出與異常狀況。</td>
          <td>高低壓盤走道、發電機房、UPS 電池室設有 24 小時無死角紅外線夜視 CCTV。</td>
          <td>現場要求調閱 60 天前電力室監視器畫面，確認錄影畫質清晰且影像保存年限符合合約（通常要求 90 天以上）。</td>
        </tr>
        <tr>
          <td><strong>A.7.5<br>環境威脅防範</strong><br><small>(Environmental threats)</small></td>
          <td>防範天然災害（水災、地震、火災）與人為意外對公用設施之實體破壞。</td>
          <td>地下室發電機房與配電室門口設置防汛防水閘門；高架地板設漏水感測；避雷突波抑制器（SPD）。</td>
          <td>檢查防水閘門安裝軌道清潔度；查核防雷接地電阻量測報告（接地電阻應低於標準值，如 5Ω 以下）。</td>
        </tr>
        <tr>
          <td><strong>A.7.13<br>設備維護</strong><br><small>(Equipment maintenance)</small></td>
          <td>設備應依製造商建議之維護週期與規格妥善保養，確保可用性與完整性。</td>
          <td>國廷電機執行日巡檢、週保養、月檢驗，並配合原廠年度大保養。</td>
          <td>查核年度維護計畫書、一級維護保養檢驗表記錄、紅外線熱像儀儀器校正有效證書（Calibration Certificate）。</td>
        </tr>
        <tr>
          <td><strong>A.5.30<br>ICT 營運持續整備度</strong><br><small>(ICT readiness for BC)</small></td>
          <td>ICT 系統應確保在重大中斷災難事件下，具備合約約定之復原能力（RTO/RPO）。</td>
          <td>台電全停電情境下，發電機與 UPS 需滿足機房核心伺服器 RTO=0、零資料中斷。</td>
          <td>查驗最近一次「斷電切換實兵演練報告」，驗證發電機自市電中斷到全負載接管之秒數是否符合指標要求。</td>
        </tr>
      </table>
    </div>
  </div>

  <!-- ========================================================================= -->
  <!-- 稽核實戰現場查檢表 (Checklist) -->
  <!-- ========================================================================= -->
  <div class="card">
    <h2>📋 主導稽核員現場查核實況範例（電力室稽核 Check-in）</h2>

    <ul class="checklist">
      <li>
        <span class="ck-badge ck-pass">符合樣態</span>
        <div>
          <strong>定期紅外線熱像測溫紀錄完整：</strong>
          國廷電機維護工程師出示每季高壓開關箱熱像儀巡檢報告，每處螺栓排母均附有熱影像照片、最高溫測點與環境溫差比對分析，儀器具有工研院有效校正標籤。
        </div>
      </li>
      <li>
        <span class="ck-badge ck-fail">不符合 NCR</span>
        <div>
          <strong>UPS 蓄電池組漏液劣化未處置：</strong>
          稽核員現場目視 UPS 第 3 組蓄電池架，發現 #14 與 #15 號電池槽體明顯膨脹變形且極柱冒出白色結晶硫酸鉛，查核上個月巡檢表已註記「內阻過高建議更換」，但已過 45 天仍未開立維修採購工單處置。（違反 A.7.11 與 A.7.13）
        </div>
      </li>
      <li>
        <span class="ck-badge ck-fail">不符合 NCR</span>
        <div>
          <strong>發電機柴油補給合約逾期失效：</strong>
          稽核員查驗緊急發電機之外部緊急柴油補給合約，發現合約已於半年前到期但未續約。數據中心油箱現存柴油僅能維持發電機滿載 12 小時，無法滿足災備持續營運 72 小時之法定要求。（違反 A.5.20 與 A.5.30）
        </div>
      </li>
      <li>
        <span class="ck-badge ck-pass">符合樣態</span>
        <div>
          <strong>門禁與進出管制雙人登記：</strong>
          電力高壓室外貼有「高壓重地、未授權禁止進入」警語；門禁刷卡機僅開通特定維護工程師權限；訪客進入時由國廷值班主管全程陪同，進出登記簿詳細記載進出時間、作業工單號與隨身工具清單。
        </div>
      </li>
    </ul>
  </div>

  <!-- ========================================================================= -->
  <!-- 中華電信招考面試必殺技提煉 -->
  <!-- ========================================================================= -->
  <div class="card">
    <h2>🏆 中華電信招考：如何將「電力一級保養」轉化為「錄取第一名」？</h2>
    <p>
      許多應徵中華電信機電或資通維運的考生，在面試時往往只說「我做過配電維護、我會量電壓」。<strong>這種回答只能拿 70 分的基本分。</strong>
      如果你能用 <strong>ISO 27001 LA 國際稽核員的戰略高度</strong> 來回答，考官（通常是中華電信機房主任或資通資深副總）會立刻對你刮目相看：
    </p>

    <div class="cht-pill-box">
      <h3 style="margin-top:0; color:#1e40af; font-size:1.15rem;">💬 考官高頻面試題破題示範</h3>
      <p style="margin-bottom:10px;">
        <strong>【考官提問】</strong>：「你在國廷電機駐點於我們信義園區數據一大樓，這份電力維護工作對你考中華電信有什麼幫助？」
      </p>
      <div class="success">
        <strong>【滿分擬答示範】</strong>：<br>
        <em>「報告各位長官，在信義園區數據一大樓電力室的現場經驗，讓我建立了對『關鍵基礎設施穩定度』最深層的敬畏心。我每天的工作不僅僅是例行抄表與紅外線測溫，而是站在守護國家核心骨幹可用性的第一道防線。<br><br>
        更重要的是，我將這段實務經驗與 <strong>ISO/IEC 27001:2022 主導稽核員（LA）</strong> 的國際資安框架深度結合。我知道我們電力室的一級維護，正是標準條文 <strong>Annex A.7.11 支援性公用設施</strong> 與 <strong>A.5.30 ICT 營運持續整備度</strong> 的具體實踐。從台電高壓雙迴路切換、UPS 2N 電池組內阻監測，到柴油發電機 ATS 的 15 秒帶載接管，我熟悉每一道工序與稽核防呆查核點。<br><br>
        如果能進入中華電信，我既具備最扎實的第一線機電維護動手能力，又擁有主導稽核員等級的風險治理與合規稽核視野，能即戰力投入我們 IDC 數據中心的綠色機房維運與資安合規工作！」</em>
      </div>
    </div>
  </div>

  <!-- ========================================================================= -->
  <!-- 實戰思考題 -->
  <!-- ========================================================================= -->
  <div class="card">
    <h2>🧠 實務情境即測即評</h2>

    <div class="quiz">
      <p><strong>情境題：</strong>你在稽核中華電信數據中心配電室時，發現維護工程師在進行半年一次的高壓斷路器（VCB）連動跳脫測試時，直接在現場徒手手動跳開斷路器，而事前並未開立變更申請單（Change Request），亦未通知 NOC 網路監控中心與受影響客戶。工程師辯解：「反正我們有 2N 備援，另一路 UPS 會自動扛住，沒人會發現停電。」請問身為主導稽核員，你應如何開立不符合事項（NCR）？</p>
      <details>
        <summary>點擊展開主導稽核員判定與 NCR 撰寫示範</summary>
        <div class="ans">
          <strong>【稽核判定】</strong>：開立<strong>主要不符合事項（Major NC）</strong>！<br>
          <strong>【引用條款】</strong>：ISO 27001:2022 控制措施 <strong>A.8.32 變更管理（Change management）</strong> 與 <strong>Clause 8.1 運作規劃與控制</strong>。<br>
          <strong>【NCR 理由陳述】</strong>：<br>
          1. 任何高壓電力切換均具備單迴路短暫中斷風險，若另一路備援剛好存在隱藏性故障（如 UPS 旁路故障），將直接引發全棟資料中心大停電事故。<br>
          2. 未經審批的非計畫性變更嚴重違反了受控運作程序與變更管理規範，且未通知利害關係人，屬於重大程序失控。
        </div>
      </details>
    </div>
  </div>

  <!-- ========================================================================= -->
  <!-- 導覽切換按鈕 -->
  <!-- ========================================================================= -->
  <div class="nav-btns">
    <a href="ti-semi-eagle364.html" class="btn btn-prev">← 回上一單元：Teradyne Eagle 364 與 SEMI E187 實務</a>
    <a href="clause-comparison-2022.html" class="btn btn-next">前往下一單元：2022 最新版核心條文與 93 項控制措施深度解析 →</a>
  </div>

</div>

</body>
</html>
